<!DOCTYPE html>
<html lang="ms">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Pembentangan FS Retention Pond KIMA</title>
    <link href="https://fonts.googleapis.com/css2?family=Poppins:wght@300;400;600;700&display=swap" rel="stylesheet">
    <style>
        :root {
            --primary: #0056b3;
            --secondary: #00a8e8;
            --dark: #1a1a1a;
            --light: #f4f7f6;
            --accent: #ffcc00;
            --danger: #d9534f;
            --success: #5cb85c;
        }

        * {
            box-sizing: border-box;
            margin: 0;
            padding: 0;
        }

        body {
            font-family: 'Poppins', sans-serif;
            background-color: #2c3e50;
            color: #333;
            line-height: 1.6;
        }

        /* Slide Layout */
        .presentation-container {
            max-width: 1100px;
            margin: 0 auto;
            padding: 40px 20px;
        }

        .slide {
            background: white;
            margin-bottom: 50px;
            padding: 60px;
            border-radius: 12px;
            box-shadow: 0 15px 35px rgba(0,0,0,0.2);
            min-height: 600px;
            display: flex;
            flex-direction: column;
            position: relative;
            overflow: hidden;
            border-top: 8px solid var(--primary);
        }

        /* Decorative Elements */
        .slide::after {
            content: "FS KIMA 2026";
            position: absolute;
            bottom: 20px;
            right: 40px;
            font-size: 0.8rem;
            color: #ccc;
        }

        h1 {
            color: var(--primary);
            font-size: 3rem;
            margin-bottom: 20px;
            line-height: 1.1;
        }

        h2 {
            color: var(--primary);
            border-left: 6px solid var(--secondary);
            padding-left: 15px;
            margin-bottom: 30px;
            font-size: 2rem;
        }

        h3 {
            color: var(--secondary);
            margin-bottom: 15px;
        }

        p {
            margin-bottom: 20px;
            font-size: 1.1rem;
        }

        /* Tables */
        table {
            width: 100%;
            border-collapse: collapse;
            margin-bottom: 30px;
            font-size: 0.95rem;
        }

        th {
            background-color: var(--primary);
            color: white;
            text-align: left;
            padding: 12px;
        }

        td {
            padding: 10px;
            border-bottom: 1px solid #eee;
        }

        tr:nth-child(even) {
            background-color: #f9f9f9;
        }

        /* Highlights & Boxes */
        .highlight-box {
            background: #eef7ff;
            border-left: 5px solid var(--secondary);
            padding: 20px;
            margin: 20px 0;
            border-radius: 0 8px 8px 0;
        }

        .grid-2 {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 30px;
        }

        /* Chart-like visualization with CSS */
        .bar-container {
            width: 100%;
            background: #eee;
            border-radius: 4px;
            margin-bottom: 10px;
            height: 25px;
            position: relative;
        }

        .bar-fill {
            height: 100%;
            background: var(--secondary);
            border-radius: 4px;
            display: flex;
            align-items: center;
            padding-left: 10px;
            color: white;
            font-size: 0.8rem;
            font-weight: bold;
        }

        /* Tag Styles */
        .tag {
            display: inline-block;
            padding: 4px 12px;
            border-radius: 20px;
            font-size: 0.8rem;
            font-weight: bold;
            color: white;
        }

        .tag-success { background-color: var(--success); }
        .tag-danger { background-color: var(--danger); }
        .tag-warning { background-color: var(--accent); color: #333; }

        /* Animation */
        @keyframes fadeIn {
            from { opacity: 0; transform: translateY(20px); }
            to { opacity: 1; transform: translateY(0); }
        }

        .slide {
            animation: fadeIn 0.8s ease-out;
        }

        /* Responsive */
        @media (max-width: 768px) {
            .grid-2 { grid-template-columns: 1fr; }
            h1 { font-size: 2rem; }
            .slide { padding: 30px; }
        }
    </style>
</head>
<body>

<div class="presentation-container">

    <div class="slide" style="justify-content: center; text-align: center; border-top: 15px solid var(--primary);">
        <p style="text-transform: uppercase; letter-spacing: 3px; font-weight: 600; color: var(--secondary);">Feasibility Study (FS)</p>
        <h1>Deep-Dive Water Balance &<br>Feasibility Study</h1>
        <h2 style="border: none; padding: 0; color: #555; font-size: 1.5rem;">Retention Pond KIMA sebagai Sumber Air Baku</h2>
        <div style="margin-top: 50px;">
            <p><strong>Prepared by:</strong> Piator Simbolon</p>
            <p><strong>Date:</strong> May 2026</p>
        </div>
    </div>

    <div class="slide">
        <h2>1. Executive Summary</h2>
        <div class="highlight-box">
            <p><strong>Key Finding:</strong> Retention pond internal KIMA <strong>layak</strong> dikembangkan sebagai sumber air baku tambahan (peaking/backup plant), namun tidak direkomendasikan sebagai <em>base-load</em> utama.</p>
        </div>
        <p>Pemodelan neraca air menunjukkan:</p>
        <ul>
            <li>Safe yield tahunan rata-rata: <strong>58 L/detik</strong>.</li>
            <li>Surplus: Januari – Maret & November – Desember.</li>
            <li>Defisit Kritis: Juli – Agustus.</li>
        </ul>
        <p style="margin-top: 20px; color: var(--primary);"><em>*Potensi besar jika diintegrasikan dengan supply dari Sungai Tallo.</em></p>
    </div>

    <div class="slide">
        <h2>2. Methodology & Modeling</h2>
        <div class="grid-2">
            <div>
                <h3>Asumsi Catchment</h3>
                <ul>
                    <li>Luas catchment efektif: 120 ha</li>
                    <li>Koefisien runoff kawasan: 0,75</li>
                    <li>Efisiensi drainase masuk: 85%</li>
                </ul>
            </div>
            <div>
                <h3>Kapasitas Kolam</h3>
                <ul>
                    <li>Tampungan aktif: 150.000 m³</li>
                    <li>Dead storage: 30.000 m³</li>
                    <li>Min. operational reserve: 20.000 m³</li>
                    <li>Kapasitas WTP simulasi: 100 L/detik</li>
                </ul>
            </div>
        </div>
    </div>

    <div class="slide">
        <h2>3. Monthly Water Balance Modeling</h2>
        <p>Visualisasi Safe Yield (L/detik) per Bulan:</p>
        
        <div style="margin-top: 20px;">
            <span>Jan - Mac (100 L/s)</span>
            <div class="bar-container"><div class="bar-fill" style="width: 100%;">SURPLUS</div></div>
            
            <span>Apr (90.2 L/s)</span>
            <div class="bar-container"><div class="bar-fill" style="width: 90%;">90.2</div></div>
            
            <span>Mei (35.3 L/s)</span>
            <div class="bar-container"><div class="bar-fill" style="width: 35%;">35.3</div></div>
            
            <span>Jun (19.7 L/s)</span>
            <div class="bar-container"><div class="bar-fill" style="width: 20%;">19.7</div></div>
            
            <span>Jul (10.7 L/s)</span>
            <div class="bar-container"><div class="bar-fill" style="width: 11%;">10.7</div></div>
            
            <span>Agu (0 L/s)</span>
            <div class="bar-container"><div class="bar-fill" style="width: 3%; background: var(--danger);">DEFISIT</div></div>
            
            <span>Nov - Des (100 L/s)</span>
            <div class="bar-container"><div class="bar-fill" style="width: 100%;">RECOVERY</div></div>
        </div>
        <p style="font-size: 0.9rem; font-style: italic; margin-top: 15px;">Hasil simulasi menunjukkan penurunan drastis hingga nol pada bulan Ogos.</p>
    </div>

    <div class="slide">
        <h2>5. Stormwater Quality Assessment</h2>
        <table>
            <thead>
                <tr>
                    <th>Parameter</th>
                    <th>Sumber</th>
                    <th>Risiko Operasional</th>
                </tr>
            </thead>
            <tbody>
                <tr>
                    <td>TSS/Turbidity</td>
                    <td>Sedimen jalan & first flush</td>
                    <td>Fouling filter & UF</td>
                </tr>
                <tr>
                    <td>Oil & Grease</td>
                    <td>Workshop & kenderaan</td>
                    <td>Gangguan membran</td>
                </tr>
                <tr>
                    <td>BOD/COD</td>
                    <td>Runoff organik</td>
                    <td>Kenaikan kos treatment</td>
                </tr>
                <tr>
                    <td>Logam Fe/Mn/Zn</td>
                    <td>Aktiviti industri</td>
                    <td>Akumulasi sludge</td>
                </tr>
            </tbody>
        </table>
    </div>

    <div class="slide">
        <h2>6. Recommended WTP Process</h2>
        <div class="grid-2">
            <div class="highlight-box">
                <ol>
                    <li>Coarse screen & grit chamber</li>
                    <li>Oil trap/API separator</li>
                    <li>Equalization basin</li>
                    <li>Coagulation-flocculation</li>
                </ol>
            </div>
            <div class="highlight-box">
                <ol start="5">
                    <li>Lamella clarifier atau DAF</li>
                    <li>Multimedia filter</li>
                    <li>Activated carbon</li>
                    <li>Disinfection & reservoir</li>
                </ol>
            </div>
        </div>
        <p style="text-align: center; font-weight: bold; margin-top: 30px;">Konfigurasi ini dirancang untuk menangani variasi beban pencemar <em>stormwater</em>.</p>
    </div>

    <div class="slide">
        <h2>7. PLC/HMI Automation Strategy</h2>
        <p>Integrasi sensor ultrasonic/radar untuk perlindungan aset:</p>
        <table>
            <thead>
                <tr>
                    <th>Level</th>
                    <th>Aksi Otomasi</th>
                </tr>
            </thead>
            <tbody>
                <tr>
                    <td><strong>HH (High High)</strong></td>
                    <td>Pompa maksimum + overflow control</td>
                </tr>
                <tr>
                    <td><strong>H (High)</strong></td>
                    <td>Operasi normal</td>
                </tr>
                <tr>
                    <td><strong>L (Low)</strong></td>
                    <td>Turunkan kapasiti pompa</td>
                </tr>
                <tr>
                    <td><strong>LL (Low Low)</strong></td>
                    <td><span style="color: var(--danger); font-weight: bold;">Pompa stop otomatis (Safety)</span></td>
                </tr>
            </tbody>
        </table>
    </div>

    <div class="slide">
        <h2>8. Water as a Service (WaaS) & Conclusion</h2>
        <h3>Feasibility Status</h3>
        <p>Layak dijadikan sebahagian daripada model bisnis <strong>WaaS hybrid</strong> (Kombinasi PDAM, Sungai Tallo, dan Reuse WWTP).</p>
        
        <div class="highlight-box" style="background: var(--primary); color: white;">
            <h3 style="color: white;">Kesimpulan Akhir</h3>
            <p>Retention pond KIMA tidak direkomendasikan sebagai <em>base-load</em> utama, melainkan sebagai <strong>peaking plant, balancing storage, dan backup source</strong>. Rekomendasi kapasiti WTP awal: <strong>50–100 L/detik</strong>.</p>
        </div>
    </div>

    <div class="slide">
        <h2>Tahunan: Pemetaan Kualiti Air</h2>
        <div style="overflow-x: auto;">
            <table style="font-size: 0.8rem;">
                <thead>
                    <tr>
                        <th>Bulan</th>
                        <th>Cuaca</th>
                        <th>pH</th>
                        <th>Turbidity</th>
                        <th>TDS</th>
                        <th>Risiko</th>
                    </tr>
                </thead>
                <tbody>
                    <tr><td>Jan/Feb</td><td>Hujan</td><td>6.7-7.2</td><td>250-700</td><td>250-450</td><td>First Flush</td></tr>
                    <tr><td>Mei/Jun</td><td>Kemarau</td><td>7.1-7.6</td><td>40-180</td><td>350-850</td><td>Algae/Eutrofikasi</td></tr>
                    <tr><td>Agu</td><td>Ekstrem</td><td>7.4-7.9</td><td>30-90</td><td>850-1500</td><td>TDS Tinggi</td></tr>
                    <tr><td>Nov/Des</td><td>Hujan</td><td>6.7-7.2</td><td>180-750</td><td>250-500</td><td>Peak Turbidity</td></tr>
                </tbody>
            </table>
        </div>
        
        <h3 style="margin-top: 20px;">Validasi Status (Permenkes 2/2023)</h3>
        <div style="display: flex; gap: 10px; flex-wrap: wrap;">
            <span class="tag tag-success">pH: Memenuhi</span>
            <span class="tag tag-success">Turbiditas: Terpenuhi</span>
            <span class="tag tag-danger">TDS: Gagal Absolut (Perlu RO)</span>
            <span class="tag tag-warning">COD: Berisiko (Perlu UF/GAC)</span>
        </div>
    </div>

</div>

</body>
</html>
